# Release Decision — Smart Boiler Safety Controller

## Build / Version
BUGGY builds підсистем (стенди тижнів 1–7), Wokwi for VS Code + PlatformIO; оцінка станом на 01.11.2026.

## Executive Summary
Контролер виконує основні функції в happy path: читає датчики, керує реле і PWM, відповідає на CLI, переживає зависання завдяки watchdog і відновлює мережеве з'єднання (60/60 reconnect).
Але головна вимога безпеки не виконується: після аварійного reset, power loss або команди RESET нагрів може залишатися ввімкненим, відмова датчика маскується під 0.0 °C, а збій I2C-датчика заморожує контролер без відновлення.
Додатково — шум на кнопці вмикає дію, телеметрія губиться і дублюється, пам'ять витікає з кожним повідомленням.
Рішення: **NO-GO**.

## Exit Criteria Status

| Criterion | Target | Actual | Status |
|---|---|---|---|
| Critical tests (safety, recovery, persistence) | 100 % pass | T10, T15 PASS; T11–T14, T16–T18 FAIL | ❌ |
| Critical open defects | 0 | 11 (DEF-01, DEF-03…08, DEF-12, DEF-13, DEF-15, DEF-27) | ❌ |
| Recovery scenarios | pass | WDT recovery і reconnect — PASS; безпечний стан після recovery — FAIL | ❌ |
| Regression | pass | pytest 44 / 67 PASS (5/5 прогонів); run_scenarios.py — 4 дефекти 3/3 | ❌ |
| Evidence complete | yes | Кожен FAIL має лог / трейс / вивід pytest (E01–E18) | ✅ |
| P1-ризики покриті | 100 % | 8 / 8 P1-ризиків мають тести | ✅ |

## Open Critical / Major Risks

| Ризик | Дефекти | Чому блокує реліз |
|---|---|---|
| R05 Нагрів ON після reset / RESET | DEF-06, DEF-07, DEF-26 | Неконтрольований нагрів після будь-якого збою — пряма загроза безпеці |
| R03 Відмова датчика не детектується | DEF-04, DEF-05, DEF-20 | Термостат працює на хибній температурі або «замерзає» |
| R04 Зависання без відновлення | DEF-05 | WDT не покриває сценарій I2C-збою |
| R07 Привод клапана | DEF-09, DEF-14, DEF-15, DEF-16 | Реле не вимикається на кінцевику, немає таймауту руху |
| R01 Хибна дія від шуму | DEF-01, DEF-02, DEF-27, DEF-28 | Нагрів може вмикатися без натиску |
| R06 Пошкодження налаштувань | DEF-08 | Зміна стану після power loss без виявлення |
| R09 / R10 Телеметрія і пам'ять | DEF-11, DEF-12, DEF-13 | Втрата даних і гарантована деградація до відмови |
| R08 Reconnect storm | DEF-10 | Навантаження на брокер, коли до нього підключено багато пристроїв |

## Residual Risks
- Підсистеми не перевірялись в одній інтеграційній збірці.
- Не перевірено на реальному ESP32: brown-out, NVS при фізичній втраті живлення, реальний дребезг і наводки, реальні Wi-Fi / MQTT.
- Таймінги Wokwi відрізняються від реального часу.
- Довготривалий прогін (доби) не виконувався.

## Recommendation
- [ ] GO
- [ ] GO WITH RISKS
- [x] **NO-GO**

## Rationale
GO WITH RISKS допустимий лише тоді, коли відкриті ризики не стосуються безпеки і даних та мають обхідний шлях. Тут відкриті Critical-дефекти саме в safety-функціях (R05, R03, R04, R07) — для котла це неприйнятно незалежно від кількості пройдених тестів.

**Умови для повторної оцінки:**
1. Виправлено всі Critical; fail-safe на старті: виходи OFF до валідного вимірювання.
2. Повна регресія: pytest-набір, run_scenarios.py (3 прогони), сценарії кнопки ×5, hang / powerloss ×5, I2C FAULT з PulseView.
3. Інтеграційна збірка всіх підсистем на одному стенді і сценарії IT-01…IT-06 ([MASTER_TEST_PLAN.md §16.1](MASTER_TEST_PLAN.md)).
4. Валідація на реальному ESP32 зі списку Residual Risks.
